<title>Electrical Safety &amp; LOTO</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<style>
  :root{
    --paper:#eef2f6; --panel:#ffffff; --ink:#16212c; --muted:#56687a;
    --line:#d7e0e8; --line-soft:#e5ebf1;
    --accent:#3a5a78; --accent-ink:#24415c; --accent-soft:#e1e9f0;
    --hazard:#b3701f; --hazard-soft:#f6ead5; --hazard-ink:#7a4c12;
    --proc:#1f7a8c; --proc-soft:#dcedf0; --proc-ink:#145561;
    --code-bg:#121b24; --code-fg:#e6edf3;
    --focus:#1f7a8c;
    --good:#15713f; --good-soft:#dff1e6;
    --warn:#96521a; --warn-soft:#f6e6d5;
    --danger:#a33a2e; --danger-soft:#f7e2de; --danger-ink:#7a2a20;
    --accent-fill:#3a5a78; --accent-fill-hover:#2d4760; --good-fill:#1a7f4b;
  }
  @media (prefers-color-scheme: dark){
    :root:not([data-theme="light"]){
      --paper:#0e1620; --panel:#162030; --ink:#e7edf3; --muted:#93a4b5;
      --line:#2a3b4c; --line-soft:#1c2838;
      --accent:#7ba6cc; --accent-ink:#c7dcee; --accent-soft:#1c2d3d;
      --hazard:#e0a04a; --hazard-soft:#332410; --hazard-ink:#f2cd94;
      --proc:#4fc0d4; --proc-soft:#0f2b30; --proc-ink:#9fe3ee;
      --code-bg:#0a1016; --code-fg:#dde6ee;
      --focus:#4fc0d4;
      --good:#4cc488; --good-soft:#0f2a1e;
      --warn:#e0a04a; --warn-soft:#332410;
      --danger:#e0786a; --danger-soft:#3a1c16; --danger-ink:#f5baae;
      --accent-fill:#3a5a78; --accent-fill-hover:#2d4760; --good-fill:#1a7f4b;
    }
  }
  :root[data-theme="dark"]{
    --paper:#0e1620; --panel:#162030; --ink:#e7edf3; --muted:#93a4b5;
    --line:#2a3b4c; --line-soft:#1c2838;
    --accent:#7ba6cc; --accent-ink:#c7dcee; --accent-soft:#1c2d3d;
    --hazard:#e0a04a; --hazard-soft:#332410; --hazard-ink:#f2cd94;
    --proc:#4fc0d4; --proc-soft:#0f2b30; --proc-ink:#9fe3ee;
    --code-bg:#0a1016; --code-fg:#dde6ee;
    --focus:#4fc0d4;
    --good:#4cc488; --good-soft:#0f2a1e;
    --warn:#e0a04a; --warn-soft:#332410;
    --danger:#e0786a; --danger-soft:#3a1c16; --danger-ink:#f5baae;
    --accent-fill:#3a5a78; --accent-fill-hover:#2d4760; --good-fill:#1a7f4b;
  }
  *{box-sizing:border-box;}
  body{margin:0;font-family:"IBM Plex Sans","Segoe UI",Arial,sans-serif;background:var(--paper);color:var(--ink);line-height:1.6;}
  a{color:var(--accent);}
  :focus-visible{outline:2px solid var(--focus);outline-offset:2px;}
  h1,h2,h3,h4{text-wrap:balance;font-weight:600;}
  code, .mono{font-family:"IBM Plex Mono",monospace;}

  .layout{display:flex;max-width:1180px;margin:0 auto;}
  nav.side{
    width:252px;flex:none;position:sticky;top:0;align-self:flex-start;height:100vh;
    overflow-y:auto;padding:24px 16px 40px;border-right:1px solid var(--line);
  }
  nav.side .brand{font-weight:700;font-size:1.05rem;margin:0 8px 4px;}
  nav.side .brand .sub{color:var(--muted);font-weight:400;font-size:.82rem;display:block;margin-top:2px;}

  .nav-search{position:relative;margin:4px 8px 6px;}
  .nav-search svg{position:absolute;left:10px;top:50%;transform:translateY(-50%);pointer-events:none;color:var(--muted);}
  .nav-search input{
    width:100%;font-family:"IBM Plex Sans",sans-serif;font-size:.85rem;padding:8px 10px 8px 32px;
    border:1px solid var(--line);border-radius:8px;background:var(--panel);color:var(--ink);
  }
  .nav-search input:focus-visible{border-color:var(--focus);outline:2px solid var(--focus);outline-offset:1px;}
  .nav-search-results{
    position:absolute;top:calc(100% + 4px);left:0;right:0;background:var(--panel);border:1px solid var(--line);
    border-radius:8px;box-shadow:0 10px 30px rgba(0,0,0,.15);max-height:360px;overflow-y:auto;z-index:50;display:none;
  }
  .nav-search-results.open{display:block;}
  .nav-search-results a{
    display:block;padding:9px 12px;text-decoration:none;color:var(--ink);font-size:.84rem;border-bottom:1px solid var(--line-soft);
  }
  .nav-search-results a:last-child{border-bottom:none;}
  .nav-search-results a:hover, .nav-search-results a.sel{background:var(--line-soft);}
  .nav-search-results .r-kind{
    font-family:"IBM Plex Mono",monospace;font-size:.65rem;letter-spacing:.04em;text-transform:uppercase;color:var(--accent);
    display:block;margin-bottom:2px;
  }
  .nav-search-results .r-empty{padding:14px 12px;color:var(--muted);font-size:.83rem;}
  nav.side .lvl{margin-top:22px;}
  nav.side .lvl-title{
    font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;
    color:var(--muted);padding:0 8px 6px;
  }
  nav.side a{
    display:block;padding:7px 8px;border-radius:6px;color:var(--ink);text-decoration:none;font-size:.88rem;
  }
  nav.side a:hover{background:var(--line-soft);}
  nav.side a.hazard-link{border-left:3px solid var(--hazard);padding-left:9px;}
  nav.side a.proc-link{border-left:3px solid var(--proc);padding-left:9px;}

  main{flex:1;min-width:0;padding:34px 40px 100px;max-width:860px;}
  .eyebrow{font-family:"IBM Plex Mono",monospace;font-size:.75rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent);margin:0 0 8px;}
  main > header h1{font-size:2.1rem;margin:0 0 10px;}
  main > header p.lede{color:var(--muted);font-size:1.02rem;max-width:62ch;margin:0 0 28px;}

  .level-banner{
    display:flex;align-items:center;gap:12px;padding:14px 18px;border-radius:10px;margin:48px 0 20px;
    font-size:.85rem;font-weight:600;letter-spacing:.03em;text-transform:uppercase;font-family:"IBM Plex Mono",monospace;
  }
  .level-banner.basic{background:var(--good-soft);color:var(--good);}
  .level-banner.intermediate{background:var(--warn-soft);color:var(--warn);}
  .level-banner.advanced{background:var(--accent-soft);color:var(--accent-ink);}
  .level-banner .n{font-size:1.1rem;}

  section.topic{margin-bottom:40px;scroll-margin-top:20px;}
  section.topic h2{font-size:1.45rem;margin:0 0 6px;}
  section.topic h3{font-size:1.1rem;margin:28px 0 8px;}
  section.topic p{margin:10px 0;max-width:68ch;}
  section.topic ul, section.topic ol{max-width:66ch;padding-left:22px;}
  section.topic li{margin:5px 0;}

  .domain-box{border-left:4px solid var(--line);padding:4px 0 4px 18px;margin:16px 0;}
  .domain-box.hazard{border-left-color:var(--hazard);}
  .domain-box.proc{border-left-color:var(--proc);}
  .domain-box .tag{
    font-family:"IBM Plex Mono",monospace;font-size:.7rem;font-weight:600;letter-spacing:.06em;
    text-transform:uppercase;padding:2px 8px;border-radius:999px;display:inline-block;margin-bottom:6px;
  }
  .domain-box.hazard .tag{background:var(--hazard-soft);color:var(--hazard-ink);}
  .domain-box.proc .tag{background:var(--proc-soft);color:var(--proc-ink);}

  table{width:100%;border-collapse:collapse;font-size:.88rem;margin:14px 0;}
  .table-wrap{overflow-x:auto;}
  th,td{border:1px solid var(--line);padding:8px 10px;text-align:left;vertical-align:top;}
  th{background:var(--line-soft);font-weight:600;}
  td code, td.mono{font-size:.85rem;}
  tbody tr:nth-child(even){background:var(--line-soft);}

  pre{
    background:var(--code-bg);color:var(--code-fg);padding:16px 18px;border-radius:8px;overflow-x:auto;
    font-family:"IBM Plex Mono",monospace;font-size:.84rem;line-height:1.55;margin:14px 0;
  }
  p code, li code{background:var(--line-soft);padding:1px 6px;border-radius:4px;font-size:.88em;}

  .callout{border-radius:8px;padding:14px 16px;margin:16px 0;font-size:.92rem;max-width:66ch;}
  .callout.tip{background:var(--good-soft);border-left:3px solid var(--good);}
  .callout.warn{background:var(--warn-soft);border-left:3px solid var(--warn);}
  .callout.danger{background:var(--danger-soft);border-left:3px solid var(--danger);}
  .callout strong{display:block;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.06em;text-transform:uppercase;margin-bottom:4px;}
  .callout.tip strong{color:var(--good);}
  .callout.warn strong{color:var(--warn);}
  .callout.danger strong{color:var(--danger-ink);}

  .diagram{margin:18px 0;background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:18px;}
  .diagram svg{width:100%;height:auto;display:block;}
  .diagram figcaption{margin-top:10px;color:var(--muted);font-size:.86rem;}

  details.ex{border:1px solid var(--line);border-radius:8px;margin-bottom:12px;background:var(--panel);overflow:hidden;}
  details.ex summary{
    cursor:pointer;padding:12px 16px;font-weight:600;background:var(--line-soft);list-style:none;
    display:flex;align-items:baseline;gap:10px;
  }
  details.ex summary::-webkit-details-marker{display:none;}
  details.ex summary::before{content:"\25B8 ";color:var(--accent);}
  details.ex[open] summary::before{content:"\25BE ";}
  details.ex .ex-level{
    font-family:"IBM Plex Mono",monospace;font-size:.68rem;font-weight:600;letter-spacing:.05em;text-transform:uppercase;
    padding:2px 8px;border-radius:999px;flex:none;
  }
  details.ex .ex-level.basic{background:var(--good-soft);color:var(--good);}
  details.ex .ex-level.intermediate{background:var(--warn-soft);color:var(--warn);}
  details.ex .ex-level.advanced{background:var(--accent-soft);color:var(--accent-ink);}
  details.ex .ex-body{padding:4px 18px 16px;}
  details.ex .ex-body p{margin:8px 0;}
  details.ex .answer{
    margin-top:10px;padding:12px 14px;background:var(--good-soft);border-left:3px solid var(--good);border-radius:0 6px 6px 0;
  }
  details.ex .answer strong{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.06em;text-transform:uppercase;color:var(--good);margin-bottom:5px;}

  .tool-panel{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:22px 24px;margin:16px 0 28px;}
  .tool-panel h3{margin-top:0;}
  .tool-row{display:flex;flex-wrap:wrap;gap:14px;margin:14px 0;}
  .tool-field{display:flex;flex-direction:column;gap:5px;flex:1;min-width:150px;}
  .tool-field.wide{flex-basis:100%;}
  .tool-field label{
    font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.05em;text-transform:uppercase;color:var(--muted);
  }
  .tool-field input, .tool-field select{
    font-family:"IBM Plex Mono",monospace;font-size:.92rem;padding:8px 10px;border:1px solid var(--line);
    border-radius:6px;background:var(--paper);color:var(--ink);
  }
  .tool-field input:focus-visible, .tool-field select:focus-visible{border-color:var(--focus);}
  .tool-btn{
    font-family:"IBM Plex Sans",sans-serif;font-size:.9rem;font-weight:600;padding:10px 20px;border-radius:8px;
    border:none;background:var(--accent-fill);color:#fff;cursor:pointer;margin-top:4px;
  }
  .tool-btn:hover{background:var(--accent-fill-hover);}
  .tool-output{margin-top:18px;}
  .result-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(170px,1fr));gap:12px;margin-top:14px;}
  .result-card{background:var(--line-soft);border-radius:8px;padding:12px 14px;}
  .result-card .r-label{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.05em;text-transform:uppercase;color:var(--muted);}
  .result-card .r-value{font-family:"IBM Plex Mono",monospace;font-size:1.15rem;font-weight:600;margin-top:4px;}

  .checklist{list-style:none;margin:16px 0;padding:0;counter-reset:step;}
  .checklist li{
    display:flex;align-items:flex-start;gap:12px;padding:12px 4px;border-bottom:1px solid var(--line);
    counter-increment:step;
  }
  .checklist li:last-child{border-bottom:none;}
  .checklist li::before{
    content:counter(step);flex:none;width:26px;height:26px;border-radius:50%;background:var(--line-soft);
    color:var(--muted);font-family:"IBM Plex Mono",monospace;font-size:.78rem;font-weight:600;
    display:flex;align-items:center;justify-content:center;margin-top:1px;
  }
  .checklist li.done::before{background:var(--good-fill);color:#fff;content:"\2713";}
  .checklist .step-body{flex:1;}
  .checklist .step-body p{margin:0;}
  .checklist .step-title{font-weight:600;cursor:pointer;}
  .checklist li.done .step-title{color:var(--muted);text-decoration:line-through;}
  .checklist .step-detail{color:var(--muted);font-size:.9rem;margin-top:4px !important;}
  .checklist input[type="checkbox"]{display:none;}

  .energy-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(160px,1fr));gap:10px;margin:14px 0;}
  .energy-chip{
    border:1px solid var(--line);border-radius:8px;padding:10px 12px;cursor:pointer;user-select:none;
    font-size:.88rem;display:flex;align-items:center;gap:8px;background:var(--panel);
  }
  .energy-chip input{margin:0;}
  .energy-chip.checked{border-color:var(--good);background:var(--good-soft);}

  @media (max-width: 880px){
    .layout{display:block;}
    nav.side{position:relative;width:auto;height:auto;border-right:none;border-bottom:1px solid var(--line);}
    main{padding:24px 18px 80px;max-width:100%;}
  }
</style>

<div class="layout">
  <nav class="side">
    <a href="../index.html" style="display:inline-flex;align-items:center;gap:6px;color:var(--muted);text-decoration:none;font-size:.82rem;margin-bottom:14px;">&larr; Karthik's Handbook</a>
    <p class="brand">Electrical Safety &amp; LOTO<span class="sub">Basic &rarr; Advanced</span></p>

    <div class="nav-search">
      <svg width="14" height="14" viewBox="0 0 16 16" fill="none"><circle cx="7" cy="7" r="5.5" stroke="currentColor" stroke-width="1.5"/><line x1="11" y1="11" x2="15" y2="15" stroke="currentColor" stroke-width="1.5" stroke-linecap="round"/></svg>
      <input type="text" id="page-search-input" placeholder="Search this page..." autocomplete="off">
      <div class="nav-search-results" id="page-search-results"></div>
    </div>

    <div class="lvl">
      <p class="lvl-title">Tools</p>
      <a href="#ppe-tool">PPE Category Lookup</a>
      <a href="#boundary-tool">Approach Boundary Reference</a>
      <a href="#loto-checklist">LOTO 6-Step Checklist</a>
      <a href="#energy-tool">Energy Source Worksheet</a>
    </div>

    <div class="lvl">
      <p class="lvl-title">Basic</p>
      <a class="hazard-link" href="#why-this-matters">Why These Procedures Exist</a>
      <a class="hazard-link" href="#shock-hazards">Shock Hazards: How Current Injures</a>
      <a class="hazard-link" href="#ppe-basics">PPE Basics</a>
      <a class="hazard-link" href="#approach-boundaries">Approach Boundaries Explained</a>
      <a class="proc-link" href="#de-energized-default">De-Energized Work: the Default</a>
    </div>

    <div class="lvl">
      <p class="lvl-title">Intermediate</p>
      <a class="proc-link" href="#loto-six-steps">Lockout/Tagout: the Six Steps</a>
      <a class="proc-link" href="#all-energy-sources">Identifying All Energy Sources</a>
      <a class="proc-link" href="#group-lockout">Group Lockout &amp; Multiple Workers</a>
      <a class="proc-link" href="#energized-work-permits">Energized Work Permits</a>
      <a class="hazard-link" href="#verification">Verification: Proving Zero Energy</a>
    </div>

    <div class="lvl">
      <p class="lvl-title">Advanced</p>
      <a class="hazard-link" href="#arc-flash-physics">Arc Flash: What Actually Happens</a>
      <a class="hazard-link" href="#ppe-categories-energy">PPE Categories &amp; Incident Energy</a>
      <a class="proc-link" href="#reading-labels">Reading Arc Flash Labels</a>
      <a class="hazard-link" href="#test-equipment-cat">Test Equipment: CAT Ratings</a>
      <a class="proc-link" href="#qualified-persons">Qualified vs Unqualified Persons</a>
      <a class="proc-link" href="#handbook-synthesis">Safety in the Panels This Handbook Describes</a>
    </div>

    <div class="lvl">
      <p class="lvl-title">Practice</p>
      <a href="#practice-exercises">Practice Exercises</a>
    </div>
  </nav>

  <main>
    <header>
      <p class="eyebrow">Electrical Safety Reference</p>
      <h1>Electrical Safety &amp; LOTO</h1>
      <p class="lede">A guided path from how electrical current actually injures, through approach boundaries and PPE, into the lockout/tagout procedure that makes every panel and machine in this Handbook safe to actually work on. This is a reference for building understanding, not a substitute for your site's own regulatory training and arc-flash study &mdash; see the callouts throughout for exactly where that line sits.</p>
    </header>

    <div class="callout danger" style="margin-top:0;">
      <strong>Before anything else</strong>
      This tutorial explains the concepts behind electrical safety procedures. It does not qualify you to perform lockout/tagout or energized work, does not replace your employer's site-specific LOTO procedures (which OSHA 1910.147 and equivalent regulations require), and must never be used in place of a proper, qualified arc-flash hazard study for real PPE selection. Where your local regulation or site procedure differs from anything described here, your site procedure governs.
    </div>

    <!-- ============ TOOLS ============ -->

    <section class="topic" id="ppe-tool">
      <h2>PPE Category Lookup</h2>
      <p>The NFPA 70E "table method" minimum arc ratings by category &mdash; a reference for understanding labels you'll encounter, not a substitute for a real incident-energy study (see Advanced below for why).</p>
      <div class="tool-panel">
        <div class="tool-row">
          <div class="tool-field">
            <label for="ppe-cat">PPE Category</label>
            <select id="ppe-cat">
              <option value="1">Category 1</option>
              <option value="2" selected>Category 2</option>
              <option value="3">Category 3</option>
              <option value="4">Category 4</option>
            </select>
          </div>
        </div>
        <div class="tool-output" id="ppe-output"></div>
      </div>
    </section>

    <section class="topic" id="boundary-tool">
      <h2>Approach Boundary Reference</h2>
      <p>Typical NFPA 70E-style approach boundary distances for common low-voltage ranges &mdash; illustrative only; always use your facility's current, qualified-engineer-prepared boundary tables and labels.</p>
      <div class="tool-panel">
        <div class="tool-row">
          <div class="tool-field">
            <label for="bd-voltage">Nominal system voltage</label>
            <select id="bd-voltage">
              <option value="low">50V &ndash; 750V (typical control panels, motors)</option>
              <option value="med">751V &ndash; 15kV (typical medium-voltage distribution)</option>
            </select>
          </div>
        </div>
        <div class="tool-output" id="bd-output"></div>
      </div>
    </section>

    <section class="topic" id="loto-checklist">
      <h2>LOTO 6-Step Checklist</h2>
      <p>Click each step to mark it complete &mdash; a study aid for learning the sequence, not a substitute for your site's own documented, equipment-specific LOTO procedure.</p>
      <ul class="checklist" id="loto-checklist-list">
        <li data-step="1"><input type="checkbox"><div class="step-body"><p class="step-title">Preparation</p><p class="step-detail">Identify all energy sources and review the equipment-specific procedure before touching anything.</p></div></li>
        <li data-step="2"><input type="checkbox"><div class="step-body"><p class="step-title">Shutdown</p><p class="step-detail">Shut the machine down using its normal operating controls.</p></div></li>
        <li data-step="3"><input type="checkbox"><div class="step-body"><p class="step-title">Isolation</p><p class="step-detail">Physically operate every energy-isolating device (breaker, disconnect, valve) for every source.</p></div></li>
        <li data-step="4"><input type="checkbox"><div class="step-body"><p class="step-title">Lock &amp; Tag</p><p class="step-detail">Apply a lock (and tag identifying who/why) to every isolating device, holding it in the safe position.</p></div></li>
        <li data-step="5"><input type="checkbox"><div class="step-body"><p class="step-title">Release Stored Energy</p><p class="step-detail">Discharge capacitors, bleed pressure, block suspended loads — every stored-energy form, not just electrical.</p></div></li>
        <li data-step="6"><input type="checkbox"><div class="step-body"><p class="step-title">Verify Zero Energy</p><p class="step-detail">Test before you touch: attempt a normal start (nothing should happen) and/or measure with a properly rated tester.</p></div></li>
      </ul>
    </section>

    <section class="topic" id="energy-tool">
      <h2>Energy Source Worksheet</h2>
      <p>Click every energy type present on a piece of equipment &mdash; the most common real-world LOTO failure is isolating electrical power while forgetting a non-electrical stored-energy source.</p>
      <div class="energy-grid" id="energy-grid">
        <label class="energy-chip"><input type="checkbox" value="Electrical (line power)">Electrical (line power)</label>
        <label class="energy-chip"><input type="checkbox" value="Electrical (capacitor/DC bus)">Electrical (capacitor/DC bus)</label>
        <label class="energy-chip"><input type="checkbox" value="Pneumatic (compressed air)">Pneumatic (compressed air)</label>
        <label class="energy-chip"><input type="checkbox" value="Hydraulic (pressurised fluid)">Hydraulic (pressurised fluid)</label>
        <label class="energy-chip"><input type="checkbox" value="Mechanical (spring, flywheel)">Mechanical (spring, flywheel)</label>
        <label class="energy-chip"><input type="checkbox" value="Gravity (suspended load)">Gravity (suspended load)</label>
        <label class="energy-chip"><input type="checkbox" value="Thermal (hot surfaces/fluid)">Thermal (hot surfaces/fluid)</label>
        <label class="energy-chip"><input type="checkbox" value="Chemical">Chemical</label>
      </div>
      <div class="tool-output" id="energy-output"></div>
    </section>

    <!-- ============ BASIC ============ -->

    <div class="level-banner basic"><span class="n">&#9679;</span> Basic</div>

    <section class="topic" id="why-this-matters">
      <h2>Why These Procedures Exist</h2>
      <div class="domain-box hazard"><span class="tag">Hazard</span></div>
      <p>Every panel, PLC, VFD, and relay board covered elsewhere in this Handbook eventually has a live wire in it that a person has to work near. Electrical safety procedures &mdash; de-energizing before work, lockout/tagout, approach boundaries, PPE &mdash; exist because the two main hazards (electric shock and arc flash) are both entirely preventable with a correctly followed procedure, and both capable of killing or permanently injuring someone when the procedure is skipped. This isn't abstract caution; it's the specific, learnable discipline that turns "working on a panel" from a genuine hazard into a routine, safe task.</p>
    </section>

    <section class="topic" id="shock-hazards">
      <h2>Shock Hazards: How Current Injures</h2>
      <div class="domain-box hazard"><span class="tag">Hazard</span></div>
      <p>It's current through the body, not voltage alone, that causes injury &mdash; which is exactly why even "low voltage" 24VDC control circuits aren't automatically safe to treat carelessly if the path and conditions are right, though the real danger in most industrial settings comes from mains and higher voltages. Commonly cited illustrative thresholds for AC current through the chest (these vary by individual, current path, and duration, so treat them as illustrative, not precise cutoffs):</p>
      <div class="table-wrap">
        <table>
          <thead><tr><th>Current (AC, through chest)</th><th>Effect</th></tr></thead>
          <tbody>
            <tr><td>&asymp;0.5&ndash;1mA</td><td>threshold of perception &mdash; a tingle</td></tr>
            <tr><td>&asymp;1&ndash;5mA</td><td>threshold of pain</td></tr>
            <tr><td>&asymp;10&ndash;20mA</td><td>"let-go" threshold &mdash; above this, muscles can clamp involuntarily, making it impossible to release the source</td></tr>
            <tr><td>&asymp;20mA+</td><td>respiratory muscle paralysis risk</td></tr>
            <tr><td>&asymp;100&ndash;500mA</td><td>ventricular fibrillation risk &mdash; often fatal without immediate defibrillation</td></tr>
          </tbody>
        </table>
      </div>
      <p>The let-go threshold is the detail most worth remembering: at currents above roughly 10&ndash;20mA, a person may be physically unable to release what's shocking them &mdash; which is exactly why prolonged contact, not just contact itself, is so dangerous, and why procedures are built around never being in contact in the first place rather than relying on being able to pull away.</p>
    </section>

    <section class="topic" id="ppe-basics">
      <h2>PPE Basics</h2>
      <div class="domain-box hazard"><span class="tag">Hazard</span></div>
      <p>Personal Protective Equipment for electrical work addresses two distinct hazards with different gear: <strong>shock protection</strong> (insulated gloves rated and tested for the voltage involved, insulated tools) and <strong>arc flash protection</strong> (flame-resistant clothing, face shields or hoods, rated by arc rating in cal/cm&sup2; &mdash; see Advanced below). Critically, PPE is the <em>last</em> line of defense, not the first &mdash; it reduces injury severity if something goes wrong, but the actual safety plan is de-energizing and verifying zero energy (Basic/Intermediate below) so that PPE's protection is never actually needed in the first place.</p>
    </section>

    <section class="topic" id="approach-boundaries">
      <h2>Approach Boundaries Explained</h2>
      <div class="domain-box hazard"><span class="tag">Hazard</span></div>
      <p>NFPA 70E defines concentric zones around exposed energized equipment, each with different requirements for who can enter and what protection they need:</p>
      <figure class="diagram">
        <svg viewBox="0 0 420 420" role="img" aria-label="Three concentric safety boundaries around exposed energized equipment: the limited approach boundary is the outermost, beyond which no shock hazard protection is needed; inside it only qualified persons or escorted unqualified persons may enter; the restricted approach boundary is next, where only qualified persons with an energized work permit may enter due to increased shock risk; the arc flash boundary, which may be closer or farther depending on incident energy, marks the distance at which second degree burn risk begins.">
          <g font-family="IBM Plex Mono, monospace" font-size="10.5" fill="currentColor">
            <circle cx="210" cy="210" r="180" fill="none" stroke="var(--good)" stroke-width="1.5"/>
            <text x="210" y="40" text-anchor="middle" fill="var(--good)" font-weight="600">Limited Approach Boundary</text>
            <text x="210" y="54" text-anchor="middle" fill="var(--good)" font-size="9">shock hazard begins — qualified/escorted only inside</text>

            <circle cx="210" cy="210" r="115" fill="none" stroke="var(--warn)" stroke-width="1.6"/>
            <text x="210" y="105" text-anchor="middle" fill="var(--warn)" font-weight="600">Restricted Approach Boundary</text>
            <text x="210" y="119" text-anchor="middle" fill="var(--warn)" font-size="9">qualified person + energized work permit only</text>

            <circle cx="210" cy="210" r="55" fill="var(--danger-soft)" stroke="var(--danger)" stroke-width="1.8"/>
            <text x="210" y="205" text-anchor="middle" fill="var(--danger-ink)" font-weight="600">Equipment</text>
            <text x="210" y="220" text-anchor="middle" fill="var(--danger-ink)" font-size="9">exposed energized parts</text>

            <text x="210" y="380" text-anchor="middle" font-size="9">Arc flash boundary (1.2 cal/cm&sup2; threshold) is separate from these two —</text>
            <text x="210" y="394" text-anchor="middle" font-size="9">it can sit closer or farther out depending on the equipment's incident energy.</text>
          </g>
        </svg>
        <figcaption>The limited and restricted approach boundaries govern <strong>shock</strong> risk and scale with voltage; the arc flash boundary governs <strong>burn</strong> risk and scales with available fault energy and clearing time &mdash; the two are related but not the same distance, and real equipment labels show both separately.</figcaption>
      </figure>
      <p>A commonly cited illustrative limited approach boundary for 50&ndash;750V systems is around 3'6" (varies by specific voltage and conductor exposure) &mdash; the Approach Boundary Reference tool above gives this as a planning reference, but a real facility's boundaries come from its own engineering study and labels, not a generic table.</p>
    </section>

    <section class="topic" id="de-energized-default">
      <h2>De-Energized Work: the Default</h2>
      <div class="domain-box proc"><span class="tag">Procedure</span></div>
      <p>The governing principle underneath every section in this tutorial: equipment should be de-energized and locked out before anyone works on it, as the default, not the exception. Energized work is permitted only in narrow, specifically justified circumstances (see Energized Work Permits below) &mdash; never as a convenience to avoid the time cost of a proper shutdown and lockout.</p>
    </section>

    <!-- ============ INTERMEDIATE ============ -->

    <div class="level-banner intermediate"><span class="n">&#9679;</span> Intermediate</div>

    <section class="topic" id="loto-six-steps">
      <h2>Lockout/Tagout: the Six Steps</h2>
      <div class="domain-box proc"><span class="tag">Procedure</span></div>
      <figure class="diagram">
        <svg viewBox="0 0 480 160" role="img" aria-label="Lockout tagout physically blocks a circuit breaker's handle from being switched back on with a padlock through a lockout device, and a tag identifies who applied it and why, physically preventing re-energization rather than merely warning against it.">
          <g font-family="IBM Plex Mono, monospace" font-size="10.5" fill="currentColor">
            <rect x="20" y="50" width="90" height="46" rx="6" fill="none" stroke="currentColor" stroke-width="1.5"/>
            <text x="65" y="77" text-anchor="middle">Power source</text>

            <line x1="110" y1="73" x2="158" y2="73" stroke="currentColor" stroke-width="1.5"/>
            <polygon points="158,73 150,69 150,77" fill="currentColor"/>

            <rect x="160" y="50" width="70" height="46" rx="6" fill="none" stroke="var(--danger)" stroke-width="1.8"/>
            <text x="195" y="70" text-anchor="middle" fill="var(--danger-ink)">Breaker</text>
            <text x="195" y="84" text-anchor="middle" fill="var(--danger-ink)" font-size="9">forced OFF</text>
            <circle cx="195" cy="100" r="13" fill="none" stroke="var(--proc)" stroke-width="2.2"/>
            <rect x="190" y="97" width="10" height="9" fill="var(--proc)"/>
            <text x="195" y="128" text-anchor="middle" fill="var(--proc)" font-size="9">padlock +</text>
            <text x="195" y="140" text-anchor="middle" fill="var(--proc)" font-size="9">ID tag</text>

            <line x1="230" y1="73" x2="268" y2="73" stroke="var(--line)" stroke-width="2" stroke-dasharray="4,3"/>
            <text x="249" y="63" text-anchor="middle" font-size="9">blocked</text>

            <rect x="270" y="50" width="190" height="46" rx="6" fill="none" stroke="currentColor" stroke-width="1.5"/>
            <text x="365" y="70" text-anchor="middle">Equipment being worked on</text>
            <text x="365" y="84" text-anchor="middle" font-size="9">cannot be re-energized while locked</text>
          </g>
        </svg>
        <figcaption>A lock is a physical, not merely procedural, barrier &mdash; the isolating device genuinely cannot be returned to the "on" position while it's in place. A tag alone, with no lock, only warns; it doesn't prevent anyone from ignoring the warning and re-energizing the circuit.</figcaption>
      </figure>
      <ol>
        <li><strong>Preparation</strong> &mdash; identify every energy source feeding the equipment, and review the specific written LOTO procedure for it.</li>
        <li><strong>Shutdown</strong> &mdash; stop the equipment using its normal operating controls.</li>
        <li><strong>Isolation</strong> &mdash; physically operate every energy-isolating device (breaker, disconnect switch, valve) needed to disconnect every identified source.</li>
        <li><strong>Lock &amp; Tag</strong> &mdash; apply a lock to each isolating device, holding it in the safe position, with a tag identifying who applied it and why.</li>
        <li><strong>Release Stored Energy</strong> &mdash; discharge capacitors, bleed pneumatic/hydraulic pressure, block or lower suspended loads &mdash; every stored-energy form the equipment carries, not just the source just isolated.</li>
        <li><strong>Verify Zero Energy</strong> &mdash; before touching anything, confirm de-energization: attempt a normal start (nothing should happen) and/or test with a properly rated meter.</li>
      </ol>
      <p>These steps happen in this order every time, with no shortcuts &mdash; skipping straight to step 4 without properly completing step 3 (fully identifying and isolating <em>every</em> source) is exactly how someone ends up locking out the obvious power feed while a second, forgotten source stays live.</p>
    </section>

    <section class="topic" id="all-energy-sources">
      <h2>Identifying All Energy Sources</h2>
      <div class="domain-box proc"><span class="tag">Procedure</span></div>
      <p>"Electrical" is rarely the only energy source on real industrial equipment. The VFD tutorial's braking-methods section is a direct, concrete example already in this Handbook: a VFD's DC bus capacitors store meaningful energy that persists <em>after</em> the main breaker is opened, sometimes for a significant discharge time &mdash; turning off the breaker alone, without accounting for that stored capacitor energy, is an incomplete lockout. The Energy Source Worksheet above walks through the full checklist: electrical (both line power and stored capacitor/DC bus energy), pneumatic, hydraulic, mechanical (springs, flywheels), gravity (anything that could fall), thermal, and chemical &mdash; a complete LOTO procedure accounts for every one that applies to the specific equipment, not just the most obvious one.</p>
    </section>

    <section class="topic" id="group-lockout">
      <h2>Group Lockout &amp; Multiple Workers</h2>
      <div class="domain-box proc"><span class="tag">Procedure</span></div>
      <p>When more than one person works on the same locked-out equipment, each individual applies their <em>own</em> personal lock &mdash; commonly through a <strong>lockout hasp</strong>, a device that lets multiple padlocks all block the same isolating point simultaneously. The equipment can only be re-energized once every single worker has removed their own lock, which means no one worker's departure (or mistake) can leave another worker exposed; nobody else's lock can substitute for your own.</p>
    </section>

    <section class="topic" id="energized-work-permits">
      <h2>Energized Work Permits</h2>
      <div class="domain-box proc"><span class="tag">Procedure</span></div>
      <p>A narrow set of tasks genuinely cannot be done de-energized &mdash; diagnostic voltage/current measurements, and a small list of similarly justified exceptions &mdash; and these require a specific, documented <strong>energized work permit</strong> process: a qualified person, with the task's necessity explicitly justified (not merely "it's faster"), using properly rated PPE and test equipment, within the approach boundaries covered above. The existence of a formal permit process is itself the safeguard against energized work becoming a convenience shortcut rather than the rare, deliberate exception it's meant to be.</p>
    </section>

    <section class="topic" id="verification">
      <h2>Verification: Proving Zero Energy</h2>
      <div class="domain-box hazard"><span class="tag">Hazard</span></div>
      <p>Step 6 of LOTO deserves its own emphasis: verification is not optional, and not satisfied merely by having completed the lockout steps correctly &mdash; it's a separate, explicit test. The standard approach is "test before you touch": attempt to start the equipment using its normal controls (confirming nothing happens), and/or directly measure voltage with a correctly rated test instrument (see Test Equipment: CAT Ratings in Advanced) at the actual point of work, not just at the isolating device. A lock correctly applied to the wrong breaker, or a second unidentified source, are both real, if less common, failure modes that only this verification step catches.</p>
    </section>

    <!-- ============ ADVANCED ============ -->

    <div class="level-banner advanced"><span class="n">&#9679;</span> Advanced</div>

    <section class="topic" id="arc-flash-physics">
      <h2>Arc Flash: What Actually Happens</h2>
      <div class="domain-box hazard"><span class="tag">Hazard</span></div>
      <p>An arc flash is a short circuit through air rather than through a conductor &mdash; current ionizes a path and sustains an electrical arc, releasing an enormous burst of thermal energy, pressure, and light in a fraction of a second. It is not "just a spark": temperatures can exceed the surface of the sun, the pressure wave can be forceful enough to injure on its own, and the incident energy delivered to anyone nearby is measured in the same cal/cm&sup2; units used to rate PPE below. Available fault current and how quickly the protective device clears the fault (its clearing time) are the two biggest factors determining how severe a given arc flash event is &mdash; which is exactly why the number on an equipment's arc flash label is specific to that equipment's actual electrical system, not a generic constant.</p>
    </section>

    <section class="topic" id="ppe-categories-energy">
      <h2>PPE Categories &amp; Incident Energy</h2>
      <div class="domain-box hazard"><span class="tag">Hazard</span></div>
      <p>NFPA 70E's table method assigns a PPE Category based on incident energy, each with a minimum arc rating the protective clothing must meet:</p>
      <div class="table-wrap">
        <table>
          <thead><tr><th>Category</th><th>Minimum arc rating</th></tr></thead>
          <tbody>
            <tr><td>1</td><td>4 cal/cm&sup2;</td></tr>
            <tr><td>2</td><td>8 cal/cm&sup2;</td></tr>
            <tr><td>3</td><td>25 cal/cm&sup2;</td></tr>
            <tr><td>4</td><td>40 cal/cm&sup2;</td></tr>
          </tbody>
        </table>
      </div>
      <p>The <strong>arc flash boundary</strong> itself is defined as the distance at which incident energy reaches 1.2 cal/cm&sup2; &mdash; the threshold for a second-degree burn on exposed skin.</p>
      <div class="callout danger">
        <strong>What this tutorial deliberately does not provide</strong>
        Calculating actual incident energy for a real piece of equipment requires a qualified engineering study (per NFPA 70E / IEEE 1584 methodology) using site-specific data: available bolted fault current, protective device clearing time, working distance, equipment class, and more. This tutorial intentionally does not offer an incident-energy calculator &mdash; a simplified formula here would invite exactly the kind of false confidence that leads to the wrong PPE being selected for real equipment. Always use your facility's current, professionally prepared arc-flash study and labels.
      </div>
    </section>

    <section class="topic" id="reading-labels">
      <h2>Reading Arc Flash Labels</h2>
      <div class="domain-box proc"><span class="tag">Procedure</span></div>
      <p>A compliant arc flash label, already affixed to real equipment, is the practical artifact this tutorial's concepts actually serve: it typically states the nominal voltage, the incident energy (or directly, the PPE category), the arc flash boundary distance, the limited/restricted approach boundaries, and the minimum PPE required. Reading and correctly interpreting that label &mdash; not performing the underlying calculation yourself &mdash; is the skill that matters day-to-day for anyone approaching labeled equipment.</p>
    </section>

    <section class="topic" id="test-equipment-cat">
      <h2>Test Equipment: CAT Ratings</h2>
      <div class="domain-box hazard"><span class="tag">Hazard</span></div>
      <p>Multimeters and voltage testers carry a <strong>CAT rating</strong> (CAT I&ndash;IV, per IEC 61010) describing how large a voltage transient the instrument can safely withstand at a given point in an electrical system &mdash; not just what voltage it can display. The category number matters as much as the voltage rating:</p>
      <div class="table-wrap">
        <table>
          <thead><tr><th>Category</th><th>Typical location</th></tr></thead>
          <tbody>
            <tr><td>CAT I</td><td>protected electronic circuits</td></tr>
            <tr><td>CAT II</td><td>plug-in loads &mdash; appliances, chargers, bench equipment</td></tr>
            <tr><td>CAT III</td><td>building fixed wiring &mdash; distribution panels, industrial equipment, three-phase motors</td></tr>
            <tr><td>CAT IV</td><td>service entrance / utility connection point</td></tr>
          </tbody>
        </table>
      </div>
      <p>Using a CAT II-rated meter (sized for a wall outlet) on CAT III distribution panel wiring is a real, dangerous mismatch &mdash; the meter can fail violently under a transient it wasn't built to survive, becoming a hazard itself. Always match the meter's CAT rating (and voltage rating within that category) to where it's actually being used, not just to the voltage being measured.</p>
    </section>

    <section class="topic" id="qualified-persons">
      <h2>Qualified vs Unqualified Persons</h2>
      <div class="domain-box proc"><span class="tag">Procedure</span></div>
      <p>"Qualified person" is a specific regulatory status, not a self-assessment &mdash; someone trained and demonstrably capable of recognizing and avoiding the specific electrical hazards of the equipment they're working on, per their employer's documented determination. This status gates real things throughout this tutorial: who may enter the restricted approach boundary, who may be issued an energized work permit, who performs the isolation steps of LOTO. An unqualified person can still safely be present (escorted, outside the restricted boundary, following directions) but shouldn't perform the hazard-adjacent steps themselves until that status is formally established through training specific to their role and equipment.</p>
    </section>

    <section class="topic" id="handbook-synthesis">
      <h2>Safety in the Panels This Handbook Describes</h2>
      <div class="domain-box proc"><span class="tag">Procedure</span></div>
      <p>Pulling this back to the rest of the Handbook: the Control Panel Design tutorial's worked panel example &mdash; PLC, VFD, Modbus relay board, ESP32 gateway, all in one enclosure &mdash; is exactly the kind of equipment this tutorial's procedures apply to directly. Locking it out means isolating line power at the main disconnect <em>and</em> accounting for the VFD's DC bus capacitor discharge time, <em>and</em> isolating any separately-fed 24VDC control supply, <em>and</em> verifying zero energy at each of those points before anyone opens the panel door to troubleshoot the Modbus wiring or re-terminate a relay. None of the individual steps are complicated; the discipline, as with everything else in this Handbook's panel-build content, is applying all of them correctly, every time, without shortcuts.</p>
    </section>

    <!-- ============ PRACTICE ============ -->

    <div class="level-banner basic" id="practice-exercises" style="margin-top:56px;"><span class="n">&#9679;</span> Practice Exercises</div>

    <section class="topic">
      <details class="ex">
        <summary><span class="ex-level basic">Basic</span> Identify why the let-go threshold matters</summary>
        <div class="ex-body">
          <p>Why is the "let-go threshold" (roughly 10&ndash;20mA) considered such an important number in electrical safety, beyond simply being "a current level"?</p>
          <div class="answer">
            <strong>Answer</strong>
            Above this threshold, involuntary muscle contraction can make it physically impossible for a person to release the energized conductor on their own &mdash; turning a brief contact into prolonged contact, which dramatically increases injury severity and the risk of progressing toward ventricular fibrillation at higher currents. It's a key reason procedures are built around never making contact at all, rather than relying on the ability to let go.
          </div>
        </div>
      </details>

      <details class="ex">
        <summary><span class="ex-level basic">Basic</span> Distinguish a lock from a tag</summary>
        <div class="ex-body">
          <p>In lockout/tagout, what's the functional difference between the "lock" and the "tag," and why does OSHA's procedure require both rather than either alone?</p>
          <div class="answer">
            <strong>Answer</strong>
            The <strong>lock</strong> is a physical barrier &mdash; the isolating device genuinely cannot be moved back to "on" while it's in place. The <strong>tag</strong> is informational &mdash; it identifies who applied the lockout and why, but doesn't physically prevent anyone from bypassing it. A tag alone only warns; a lock alone (with no identification) makes troubleshooting who's working and why much harder. Together, one physically prevents re-energization and the other communicates the reason.
          </div>
        </div>
      </details>

      <details class="ex">
        <summary><span class="ex-level intermediate">Intermediate</span> Spot an incomplete lockout</summary>
        <div class="ex-body">
          <p>A technician locks out the main breaker feeding a VFD-driven motor panel and begins work immediately. What critical step have they likely skipped, and why does it matter specifically for this equipment?</p>
          <div class="answer">
            <strong>Answer</strong>
            They've skipped <strong>releasing stored energy</strong> &mdash; specifically, allowing the VFD's DC bus capacitors to discharge. Opening the main breaker removes incoming power, but the capacitors can retain a dangerous charge for some time afterward; touching DC bus terminals before that stored energy is released or verified safe is a real hazard the breaker lockout alone doesn't address.
          </div>
        </div>
      </details>

      <details class="ex">
        <summary><span class="ex-level intermediate">Intermediate</span> Choose the correct meter for the job</summary>
        <div class="ex-body">
          <p>A technician needs to verify zero voltage on a building's main distribution panel. They have a CAT II-rated meter rated for a higher voltage than the panel's nominal voltage. Is this meter appropriate? Why or why not?</p>
          <div class="answer">
            <strong>Answer</strong>
            <strong>No.</strong> CAT II is rated for plug-in loads, not building distribution wiring &mdash; that's CAT III territory (or CAT IV at the service entrance). Having a sufficiently high voltage rating doesn't substitute for the correct category; the category describes the transient energy the meter can survive at that point in the system, and a CAT II meter used on CAT III wiring can fail dangerously even if its voltage number looks adequate.
          </div>
        </div>
      </details>

      <details class="ex">
        <summary><span class="ex-level advanced">Advanced</span> Explain why the arc flash boundary isn't the same as the shock approach boundaries</summary>
        <div class="ex-body">
          <p>Why does NFPA 70E define the arc flash boundary separately from the limited and restricted approach boundaries, rather than using one single "safe distance"?</p>
          <div class="answer">
            <strong>Answer</strong>
            They protect against different hazards with different physics. The limited/restricted approach boundaries govern <strong>shock</strong> risk and scale primarily with voltage. The arc flash boundary governs <strong>burn</strong> risk from an arc flash event and scales with available fault current and clearing time &mdash; factors that can make the arc flash boundary closer or farther than the shock boundaries depending on the specific equipment, which is exactly why real labels list both separately rather than one combined number.
          </div>
        </div>
      </details>

      <details class="ex">
        <summary><span class="ex-level advanced">Advanced</span> Justify why this tutorial avoids an incident-energy calculator</summary>
        <div class="ex-body">
          <p>Other tutorials in this Handbook include live calculators for everything from CRC-16 checksums to voltage drop. Why does this tutorial deliberately not include an arc-flash incident-energy calculator?</p>
          <div class="answer">
            <strong>Answer</strong>
            A real incident-energy calculation requires a qualified engineering study using site-specific data (available fault current, protective device clearing time, working distance, equipment class) per NFPA 70E/IEEE 1584 methodology &mdash; it isn't a simple formula that can be safely approximated by a generic web tool. Offering a simplified calculator here would risk someone trusting its output for real PPE selection, which could directly contribute to inadequate protection in a genuinely hazardous situation. Some calculations are appropriate to approximate for learning; this one isn't, given the stakes.
          </div>
        </div>
      </details>
    </section>

  </main>
</div>

<script>
(function(){
  // ---------- PPE category lookup ----------
  var PPE = {
    '1': { rating: '4 cal/cm²', desc: 'Lightest category covered by the table method — minimum arc-rated clothing per NFPA 70E.' },
    '2': { rating: '8 cal/cm²', desc: 'Common for many 480V-class panel tasks under the table method, per the equipment-specific table entry.' },
    '3': { rating: '25 cal/cm²', desc: 'Higher-energy tasks — heavier arc-rated clothing and face/head protection required.' },
    '4': { rating: '40 cal/cm²', desc: 'Highest table-method category. Above this, engineering controls or de-energization are required rather than PPE alone.' }
  };
  function renderPPE(){
    var v = document.getElementById('ppe-cat').value;
    var info = PPE[v];
    document.getElementById('ppe-output').innerHTML =
      '<div class="result-card" style="margin-top:14px;max-width:460px;"><div class="r-label">Minimum arc rating</div><div class="r-value">' + info.rating + '</div>' +
      '<div style="margin-top:8px;font-size:.85rem;color:var(--muted);font-family:\'IBM Plex Sans\',sans-serif;">' + info.desc + '</div></div>';
  }
  document.getElementById('ppe-cat').addEventListener('change', renderPPE);
  renderPPE();

  // ---------- Approach boundary reference ----------
  var BOUNDARIES = {
    low: { limited: '≈ 3\'6" (varies by exact voltage)', restricted: 'voltage-dependent — often under 1ft; qualified person + permit only' },
    med: { limited: 'several feet, increasing with voltage', restricted: 'closer still, voltage-dependent — qualified person + permit only' }
  };
  function renderBoundary(){
    var v = document.getElementById('bd-voltage').value;
    var info = BOUNDARIES[v];
    document.getElementById('bd-output').innerHTML =
      '<div class="result-grid" style="display:grid;margin-top:14px;">' +
      '<div class="result-card"><div class="r-label">Limited approach (illustrative)</div><div class="r-value" style="font-size:.95rem;">' + info.limited + '</div></div>' +
      '<div class="result-card"><div class="r-label">Restricted approach (illustrative)</div><div class="r-value" style="font-size:.95rem;">' + info.restricted + '</div></div>' +
      '</div>';
  }
  document.getElementById('bd-voltage').addEventListener('change', renderBoundary);
  renderBoundary();

  // ---------- LOTO checklist ----------
  document.querySelectorAll('#loto-checklist-list li').forEach(function(li){
    var cb = li.querySelector('input[type="checkbox"]');
    var title = li.querySelector('.step-title');
    function toggle(){ cb.checked = !cb.checked; li.classList.toggle('done', cb.checked); }
    title.addEventListener('click', toggle);
    li.addEventListener('click', function(e){ if (e.target===cb) { li.classList.toggle('done', cb.checked); } });
  });

  // ---------- Energy source worksheet ----------
  var energyChips = document.querySelectorAll('#energy-grid .energy-chip');
  function updateEnergyOutput(){
    var checked = [];
    energyChips.forEach(function(chip){
      var cb = chip.querySelector('input');
      chip.classList.toggle('checked', cb.checked);
      if (cb.checked) checked.push(cb.value);
    });
    var out = document.getElementById('energy-output');
    if (checked.length === 0){ out.innerHTML = ''; return; }
    out.innerHTML = '<div class="result-card" style="margin-top:14px;"><div class="r-label">' + checked.length + ' energy source(s) identified — each needs its own isolation/discharge step</div><div class="r-value" style="font-size:.9rem;font-weight:400;">' + checked.join(', ') + '</div></div>';
  }
  energyChips.forEach(function(chip){
    chip.querySelector('input').addEventListener('change', updateEnergyOutput);
  });

  // ---------- In-page search ----------
  var searchIndex = [];
  document.querySelectorAll('section.topic[id]').forEach(function(sec){
    var h2 = sec.querySelector('h2');
    if (!h2) return;
    searchIndex.push({ kind: 'Section', title: h2.textContent, id: sec.id, text: sec.textContent.toLowerCase() });
  });
  document.querySelectorAll('details.ex').forEach(function(ex, i){
    var summary = ex.querySelector('summary');
    var title = summary.textContent.replace(/^(Basic|Intermediate|Advanced)\s*/i, '').trim();
    if (!ex.id) ex.id = 'ex-auto-' + i;
    searchIndex.push({ kind: 'Exercise', title: title, id: ex.id, text: ex.textContent.toLowerCase(), isEx: true });
  });

  var input = document.getElementById('page-search-input');
  var results = document.getElementById('page-search-results');

  function renderResults(list){
    if (list.length === 0){ results.innerHTML = '<div class="r-empty">No matches.</div>'; results.classList.add('open'); return; }
    results.innerHTML = list.slice(0,12).map(function(r){
      return '<a href="#' + r.id + '" data-id="' + r.id + '" data-ex="' + (r.isEx?'1':'0') + '"><span class="r-kind">' + r.kind + '</span>' + r.title + '</a>';
    }).join('');
    results.classList.add('open');
  }

  input.addEventListener('input', function(){
    var q = input.value.trim().toLowerCase();
    if (!q){ results.classList.remove('open'); return; }
    var matches = searchIndex.filter(function(item){ return item.text.indexOf(q) !== -1; });
    renderResults(matches);
  });

  results.addEventListener('click', function(e){
    var a = e.target.closest('a');
    if (!a) return;
    var isEx = a.dataset.ex === '1';
    if (isEx){
      e.preventDefault();
      var id = a.dataset.id;
      var el = document.getElementById(id);
      if (el){
        el.open = true;
        setTimeout(function(){ el.scrollIntoView({behavior:'smooth', block:'center'}); }, 30);
      }
      results.classList.remove('open');
      input.value = '';
    } else {
      results.classList.remove('open');
      input.value = '';
    }
  });

  document.addEventListener('click', function(e){
    if (!results.contains(e.target) && e.target !== input){ results.classList.remove('open'); }
  });
})();
</script>
